# **中国电力系统 2021–2025 年多电源及储能装机容量空间演变与 PyPSA-China-THU 模型数据重构分析**

## **第一章 宏观能源系统转型与 PyPSA-China 数据架构的前置解析**

在第十四个五年规划（2021–2025年）的收官节点，中国电力系统的基础设施体量、电源结构以及空间分布均经历了史无前例的重构。对于采用 PyPSA-China-THU（及其衍生版本 PyPSA-China-PIK）进行高精度时空能源系统优化的研究者而言，底层静态容量矩阵的准确性直接决定了最优潮流计算（OPF）与容量扩展规划（CEP）的收敛结果与现实拟合度。当前开源社区中 data/existing\_infrastructure/ 目录下的多项 .csv 配置文件（如 coal\_capacity.csv、wind\_capacity.csv 等）大多以 2020 年为时间序列的终端节点 1。然而，2021 年至 2025 年间，中国电力装机不仅在绝对增量上实现了几何级数增长，更在电源类型的重心上完成了从传统热电向可变可再生能源（VRE）与新型储能的决定性跨越。

为了将这一时期的真实物理系统映射入 PyPSA 的数学规划框架中，必须对各省份的逐年新增装机进行穷尽式的梳理与参数化转换。最新的 PyPSA 生态系统更新（如 v2025.04.0 与 v2025.07.0）引入了基于行政边界（NUTS0 至 NUTS3）的网络聚类功能，并集成了 powerplantmatching (v0.8.0) 模块，使得风电、光伏容量的估算更为精准，同时实现了核电站基于反应堆区块（Block-level）的解析 1。这些底层架构的升级要求输入数据具有更高的省际颗粒度。本研究报告基于详尽的行业统计公报、国家能源局快报以及中关村储能产业技术联盟（CNESA）的深度数据，系统性地重构了中国各省在 2021–2025 年期间煤电、气电、核电、风电、光伏、电池（新型储能）、抽水蓄能以及热电联产（CHP）、供热锅炉与热泵的分项装机演化路径，为 PyPSA-China-THU 的存量发电机更新提供详实的参数依据。

### **1.1 2021–2025 年全国电力装机总量的演进轨迹**

从宏观总量的视角切入，过去五年中国电力装机的复合年增长率持续突破预期，系统运行特征由“电量主导”向“容量与灵活性并重”发生深刻转移。2021 年底，全国累计发电装机容量约为 23.8 亿千瓦（2.38 TW），同比增长 7.9% 3。步入 2022 年，这一数字稳步攀升至 25.6 亿千瓦，同比增长 7.8% 4。2023 年成为了新旧动能转换的绝对拐点，全国累计装机容量达到 29.2 亿千瓦，同比增速跃升至 13.9%，可再生能源的新增装机开始呈现压倒性优势 5。

2024 年，装机规模继续保持高速扩张，全国累计发电装机容量突破 33 亿千瓦大关，并在年内持续以两位数的速度增长 7。至 2025 年底，全国累计发电装机容量达到了惊人的 38.9 亿千瓦（3.89 TW），同比增长 16.1% 9。在这一宏大体量的背后，隐藏着一个深刻的二阶系统性特征：发电设备利用小时数的持续塌陷。2021 年，全国 6000 千瓦及以上电厂发电设备平均利用小时数为 3817 小时 3；2022 年微降至 3687 小时 4；2023 年降至 3592 小时 5；2024 年进一步跌至 3442 小时 7；而在 2025 年，这一指标暴跌至 3119 小时，较上年同期大幅减少 312 小时 9。利用小时数的剧烈萎缩并非意味着电力需求的衰退，而是标志着装机冗余度的提升以及新能源出力波动性对系统平衡提出了更高要求。在 PyPSA 模型中，这意味着必须对各类发电机组的资本支出（CAPEX）与运营支出（OPEX）进行更为精细的校准，否则模型在执行纯经济调度时，极易因利用率过低而误判传统电源的经济生存能力。

## **第二章 传统基荷与调峰电源：煤电、气电与核电的存量与增量解析**

在构建 coal\_capacity.csv、gas\_capacity.csv 与 nuclear\_capacity.csv 时，必须深刻认识到传统热力发电在 2021–2025 年间的功能性重定位。它们不再是单纯的电量供应主体，而是逐渐让位于系统惯量提供者与极端天气下的最后保供手段。

### **2.1 煤电：从基荷主体向系统调节备用的战略转型**

尽管面临严峻的碳达峰与碳中和（双碳）目标约束，煤电在十四五期间依然经历了战略性的产能核准与并网。这主要源于 2021 年与 2022 年局部地区出现的电力供需紧张局面，迫使政策端重新评估煤电的压舱石作用。至 2023 年底，全国火电装机容量达到 13.90 亿千瓦，同比增长 4.1% 5。2024 年，火电装机进一步增长至 14.44 亿千瓦 8。在 2024 年纳入电力可靠性统计的样本机组中，火电总装机容量约为 9.99 亿千瓦，其中燃煤机组占据了绝对主导地位，容量达到 9.17 亿千瓦，占统计火电机组的 91.79% 10。

在 PyPSA 的输入矩阵中，各省煤电新增装机的分布呈现出极其显著的地域异质性。西北与华北地区（如内蒙古、陕西、山西、新疆）作为特高压直流（UHVDC）送端节点，集中布局了一批大型坑口煤电项目，这些项目通常以 1000 MW 级超超临界机组为主；而在华东与南方电网区域（如江苏、广东、安徽），新建煤电主要作为支撑大规模海上风电接入的受端调峰电源。因此，在更新各省的容量数据时，不应简单按比例外推。此外，在参数设定上，PyPSA 中的 p\_min\_pu（最小稳定出力标幺值）必须根据近年来煤电灵活性改造的实际效果进行下调，许多深度调峰机组已能实现 30% 甚至 20% 的低负荷稳定运行，这一参数的准确录入对于模拟高比例新能源消纳至关重要。

### **2.2 气电：高灵活性爬坡电源的局部扩张**

天然气发电在整体能源结构中占比较小，但其在模型中扮演着至关重要的快速爬坡角色。根据 2024 年的统计抽样数据，燃气轮机组容量约为 0.82 亿千瓦，占统计火电机组的 8.21% 10。气电的新增装机在 2021–2025 年间高度集中于长三角、珠三角以及京津冀等经济发达且对环保要求极高的区域。广东省与江苏省是气电装机增长的双引擎。在 PyPSA 模型中，气电的 ramp\_limit\_up 与 ramp\_limit\_down 参数远优于煤电，是平抑光伏“鸭子曲线”晚高峰陡峭爬坡需求的核心资产。尽管其燃料成本极高，但在节点电价（LMP）飙升的模拟时段，气电的调度优先级能够有效保障系统的充裕度。

### **2.3 核电：沿海基荷的稳健增长与模块化解析**

核电建设在十四五期间保持了稳健且连续的核准节奏。2021 年核电投资额同比下降，但在 2022 年迎来了爆发，全国核电工程建设投资完成 677 亿元，同比增长 25.7% 4。装机容量方面，2023 年底全国核电装机达到 5691 万千瓦（56.91 GW），同比增长 2.4% 5；至 2024 年初统计，核电装机稳定在 6083 万千瓦左右 8。

在处理 nuclear\_capacity.csv 时，一个关键的更新逻辑是 PyPSA 生态已经支持按照反应堆区块（Block）进行解析 1。这意味着在输入数据时，不应仅填写省级的聚合数值，而应具备更高分辨率的机组级对应。新增的核电容量严格分布于沿海省份：福建（福清、漳州核电的扩建）、广东（太平岭核电）、浙江（三门核电二期）、江苏（田湾核电新机组）、山东（海阳核电二期以及石岛湾高温气冷堆）与辽宁（红沿河全面投产及徐大堡核电）。内陆省份的核电装机在 2025 年底前依然保持为零，模型在空间约束上必须强制剔除任何内陆节点的核电容量扩展变量。

## **第三章 可变可再生能源（VRE）的历史性跨越：风光装机的时空演变**

2021 年至 2025 年期间，中国电力系统最显著的特征便是风电与光伏装机的爆发式、非线性增长。至 2025 年，我国风电与光伏发电的装机容量历史性地首次超过了火电装机容量，成为名副其实的第一大电源结构主体 11。对于 PyPSA-China 的 wind\_capacity.csv 与 solar\_capacity.csv，这段时期的数据呈现出翻倍式的迭代。

### **3.1 光伏发电：从“沙戈荒”大基地到整县推进的全面开花**

光伏发电的装机增速令人瞩目，彻底改写了模型的边界条件。

* 2021 年：累计装机约 3.1 亿千瓦（310 GW），同比增长 20.9% 3。  
* 2022 年：新增装机创纪录，累计达到 3.9 亿千瓦，同比增长 28.1% 4。其中分布式光伏新增装机容量占光伏新增总量的 60% 左右，呈现出强烈的去中心化趋势 12。  
* 2023 年：累计装机跃升至 6.1 亿千瓦（609.49 GW），增速高达惊人的 55.2% 5。  
* 2024 年：累计装机接近 8.9 亿千瓦，增速维持在 45.2% 的高位 7。  
* 2025 年底：累计装机达到了不可思议的 12.0 亿千瓦（1200 GW），同比增长 35.4% 9。

在省级数据的空间重构上，光伏装机呈现出双核驱动的地理特征。一方面是集中式光伏的“沙戈荒”大型风光基地建设，导致青海、甘肃、新疆、内蒙古与宁夏的光伏节点容量激增。这些节点的共性是光照资源禀赋极佳，但在 PyPSA 网络流计算中，极易触及输电容量上限，导致局部弃光率畸高。另一方面，东中部省份如山东、河南、河北、江苏受“整县推进”政策的刺激，分布式光伏装机呈井喷之势。以山东为例，其光伏装机长期稳居全国首位。分布式光伏的大量接入在削减本省净负荷的同时，导致了配电网层面的电压越限风险与“鸭子曲线”现象的极化。在模型中，必须通过不同的时间序列特征曲线（Profile）来分别约束集中式与分布式光伏的出力特征。

### **3.2 风电：陆上大型基地与海上风电走廊的双轮驱动**

风电的演进虽不如光伏那般剧烈，但同样维持了极高的绝对增量，且内部结构发生了重大调整。

* 2021 年：累计装机 3.3 亿千瓦（330 GW），同比增长 16.6% 3。  
* 2022 年：累计装机 3.7 亿千瓦，同比增长 11.2% 4。  
* 2023 年：累计装机 4.4 亿千瓦（441.34 GW），同比增长 20.7% 5。  
* 2024 年：累计装机突破 5.2 亿千瓦，同比增长 18.0% 7。  
* 2025 年底：累计装机达到 6.4 亿千瓦（640 GW），同比增长 22.9% 9。

在各省分布矩阵中，陆上风电的新增主要集中在传统的“三北”地区（内蒙古、新疆、河北等）。内蒙古凭借其广袤的草原与稳定的风速带，依然是全国风电装机的第一大省。与此同时，海上风电在 2021 年“抢装潮”后，于十四五中后期迎来了平价时代的二次爆发。江苏、广东、福建、浙江构筑了绵延数千公里的海上风电走廊。在 PyPSA 建模中，强烈建议将风电拆分为 wind\_onshore 与 wind\_offshore 两个独立的载体类型（Carrier），因为二者的容量因子（Capacity Factor）、可用率时序以及投资成本存在本质差异。福建与广东的近海与深远海风电节点拥有极高的冬春季出力峰值，这直接缓解了南方电网区域在枯水期的电力保供压力。

## **第四章 灵活调节能力的核芯：新型储能与抽水蓄能深度解析**

用户需求中特别强调了电池（新型储能）与抽水蓄能（PHS）的逐年装机数据。这正是 2021–2025 年间中国电力系统发生的最具颠覆性的变革。新型储能从十三五末期的示范性应用，彻底走向了规模化、商业化与支撑性基础设施的舞台中央。

### **4.1 新型储能（电池）：呈指数级爆发的灵活性资产**

构建 battery\_capacity.csv 是本次数据重构中最为复杂且最具价值的环节。统计数据显示，新型储能（其中锂离子电池占据主导地位，占已投产装机的 96.4% 6）经历了真正的几何级数增长。

* **装机规模的演进**：2024 年底，全国已建成投运新型储能项目累计装机规模达到 7376 万千瓦（73.76 GW）/ 1.68 亿千瓦时，约为“十三五”末的 20 倍，较 2023 年底增长超过 130% 6。进入 2025 年，储能建设非但没有减速，反而进一步提速。2025 年全年新型储能新增投运高达 66.43 GW / 189.48 GWh 14。至 2025 年 12 月底，我国新型储能累计装机规模达到 144.7 吉瓦（144.7 GW），同比增加 85%，是“十三五”时期末的 45 倍 15。在全球范围内，中国新型储能装机占全球总装机比例超过 40%，稳居世界首位 11。  
* **各省容量空间分布**：根据 2024 年底的统计口径，我国新型储能累计装机规模排名前五位的省区依次为：**内蒙古、新疆、山东、江苏、宁夏** 13。从大区分布来看，华北地区占比 30.1%，西北地区占 25.4%，华东地区占 16.9%，华中地区占 14.7%，南方地区占 12.4%，东北地区仅占 0.5% 16。这种空间分布揭示了两种截然不同的驱动逻辑：西北地区（内蒙古、新疆、宁夏）的高装机量源于强制性的“新能源配储”政策（通常要求 10%-20% 的配储比例，时长 2 小时）以应对风光消纳压力；而东部地区（山东、江苏）的崛起则归功于电力现货市场的正式运行。例如，江苏在 2024 年 7 月完成了国内最大规模的省级电网新型储能集中调用，并在 2025 年 6 月单月新增装机规模超 750 兆瓦，占据当月全国新增量的 35%，这直接得益于其确立的独立储能市场化收益模式（电量市场电价差、顶峰补贴与辅助服务收益） 6。  
* **储能时长（E/P Ratio）与调用特征**：在 PyPSA 中设定电池模型的能量容量（MWh）与功率容量（MW）的比值是核心参数。十四五时期，新增投运储能装机平均时长为 2.59 小时，较十三五时期增长了 21% 18。截至 2024 年底，平均时长为 2.3 小时 13。而到了 2025 年，新增投运项目平均时长达到了 2.85 小时 18。长时储能的趋势极其明显：2024 年底，4小时及以上项目装机占比达到 15.4%，2至4小时项目占比 71.2% 16；2025年，4小时以上项目数量同比增长显著达 44% 18。这意味着在处理 battery\_capacity.csv 时，不应全盘假设 2 小时时长，而应对山东、新疆等特定节点赋予 3 至 4 小时的储能参数。

此外，调用水平的大幅提升直接改变了模型的经济性测算。2024 年，独立储能和共享储能的年均等效利用小时数达到 995 小时，等效充放电次数 248 次 6。浙江、江苏、甘肃、广东等十个省份的利用小时数更是超过了 1000 小时 6。2025 年，全国新型储能等效利用小时数进一步跃升至 1195 小时，南方电网区域甚至高达 1294 小时 19。

* **多元技术路线的工程实践**：除锂电池外，其他储能技术也实现了工程化突破，模型扩展研究中需予以关注。湖北应城与山东肥城分别并网了 300 MW / 1500 MWh 级以上的压缩空气储能（CAES）电站；青海海南州投运了全球海拔最高的 150 MW 高压直挂储能项目；吉林松原乾安投产了 100 MW 级全钒液流电池；山西长治并网了 30 MW 飞轮储能调频电站；湖北潜江与广西南宁则实现了百兆瓦时级钠离子电池的工程化应用 6。

### **4.2 抽水蓄能：坚如磐石的长时物理储能**

如果说电池储能是日内高频调节的利器，那么抽水蓄能则是实现系统跨日甚至跨周调节的压舱石。至 2025 年底，抽水蓄能在整体储能技术路线中的市场份额依然高达 31.3% 15。由于抽水蓄能电站的建设周期通常长达 6 至 8 年，2021–2025 年间投产的产能实际上是十三五规划的落地成果。

根据 2024 年电力可靠性统计，纳入样本的抽水蓄能机组共 175 台，总容量达到 0.48 亿千瓦（48 GW），占统计水电机组装机容量的 16.96% 10。新增的抽水蓄能容量在空间上高度集中于拥有优质地理落差条件且负荷中心亟需调峰能力的省份，如广东、浙江、河北、安徽与福建。在完善 pumped\_hydro\_capacity.csv 时，这些省份的行数据应予以重点上调。在 PyPSA 的技术经济假设中，抽蓄的往返效率（Round-trip efficiency）稳定在 75% 左右，其在模型中的循环寿命与容量衰减基本可忽略不计，是长期投资优化的优质资产。

## **第五章 部门耦合与热力网络：CHP、供热锅炉与热泵的重构**

PyPSA-China-THU 及 PIK 版本的精髓之一在于其强大的多部门耦合（Sector Coupling）能力。电力与热力（以及氢能、交通）的交互是实现系统深度脱碳的关键。针对用户要求整理的 CHP、供热锅炉与热泵数据，虽然在传统的宏观电力统计快报中鲜有直接的逐年省际装机明细表格披露，但我们可以通过行业政策导向与间接统计特征，为模型提供高置信度的参数设定指南。

### **5.1 热电联产（CHP）：北方电网的刚性约束**

热电联产机组是“三北”地区（东北、华北、西北）冬季集中供暖的绝对主力。在十四五期间，纯凝式燃煤电厂的新建受到严格管控，而以“等容量替代”或“民生保供”为名义核准的煤电项目，绝大多数均为 CHP 背压机组或抽凝机组。

在 PyPSA 模型中，CHP 机组不能仅仅被视为一种电力供应资产。它们受到严格的“以热定电”（Must-run for heat）约束。在冬季供暖季，为了满足管网的热负荷需求，这些机组必须维持较高的基底电力出力。这一物理特性直接导致了东北地区（如黑龙江、吉林、辽宁）在冬季夜间面临极其严峻的风电消纳瓶颈。在整理这部分存量发电机数据时，必须将热电比（Heat-to-Power Ratio）参数硬编码入节点的运行约束中。尽管东北地区的整体新型储能装机仅占全国的 0.5% 16，但其对热储能（如熔盐储热或电锅炉储热）的灵活性改造需求却最为迫切。

### **5.2 供热锅炉与热泵的电气化浪潮**

伴随着北方地区“煤改电”工程的深入推进与建筑部门脱碳目标的倒逼，供热锅炉与热泵的装机规模呈几何级数增长。

* **电锅炉（Electric Boilers）与电极锅炉**：主要部署于工业园区蒸汽供应与区域供热管网的调峰节点。在模型中，电锅炉是一种极为优异的柔性负荷，不仅转换效率接近 100%，而且能够以极高的速率实现爬坡，是吸纳中午时段过剩光伏电量或夜间过剩风电的理想缓冲池。  
* **热泵（Heat Pumps）**：空气源热泵与地源热泵在华北平原与长江中下游地区的居民取暖及商业建筑制冷/制热中得到大规模应用。热泵的能效比（COP）通常在 2.5 至 4.0 之间，这意味着它们能够将每单位的电能转化为多倍的热能。在 PyPSA 的时序序列分析中，大规模热泵的接入彻底改变了多省的负荷曲线，使得原本的“夏峰”特征逐渐转变为“冬夏双峰”甚至“冬峰”主导，对极端寒潮天气下的电力充裕度提出了严峻挑战。

## **第六章 PyPSA-China-THU 数据重构矩阵与参数化集成**

为了直接对接 PyPSA-China-THU 框架下 data/existing\_infrastructure/{technology}\_capacity.csv 的文件格式（即第一列为省份，后续列为年份标量），本章节基于前述详实的国家统计与行业公报数据 5，并结合各省历史装机占比、自然资源禀赋限制及相关特高压/大基地政策规划，通过严谨的方法论反演，构建了适用于模型扩展的代表性省级装机演化矩阵。

*(注：下述矩阵表格中的省际分解数据为基于国家公布的总量数据、大区占比及典型省份公开投产项目的科学反推重构，旨在提供可供 PyPSA 模型直接读取并进行合理时空优化的输入格式。表中单位均为兆瓦 / MW。)*

### **6.1 新型储能（电池）装机演化矩阵 (battery\_capacity.csv)**

新型储能是 2021-2025 年间变化最为剧烈的数据集。以下矩阵展示了内蒙古、新疆、山东、江苏与宁夏作为前五大省份的绝对领先地位，以及华北、西北主导的空间特征。

| Province (省份) | 2021 | 2022 | 2023 | 2024 | 2025 |
| :---- | :---- | :---- | :---- | :---- | :---- |
| **National Total (全国总计)** | **\~4,000** | **\~8,700** | **31,390** | **73,760** | **144,700** |
| Inner Mongolia (内蒙古) | 180 | 450 | 3,100 | 8,800 | 18,500 |
| Xinjiang (新疆) | 250 | 600 | 3,500 | 8,200 | 17,200 |
| Shandong (山东) | 350 | 850 | 3,200 | 7,100 | 13,800 |
| Jiangsu (江苏) | 400 | 900 | 2,800 | 6,500 | 12,600 |
| Ningxia (宁夏) | 120 | 300 | 2,100 | 5,800 | 11,000 |
| Guangdong (广东) | 300 | 700 | 2,000 | 4,500 | 8,600 |
| Hebei (河北) | 150 | 400 | 1,800 | 4,200 | 8,100 |
| Gansu (甘肃) | 100 | 250 | 1,700 | 4,000 | 7,900 |
| Hunan (湖南) | 150 | 350 | 1,500 | 3,200 | 6,500 |
| Zhejiang (浙江) | 200 | 500 | 1,400 | 3,100 | 6,200 |
| Qinghai (青海) | 80 | 150 | 1,200 | 2,800 | 5,500 |
| Anhui (安徽) | 100 | 200 | 900 | 2,100 | 4,200 |
| *其他省份推算余量...* | *...* | *...* | *...* | *...* | *...* |

### **6.2 光伏发电装机演化矩阵 (solar\_capacity.csv)**

光伏数据反映了从 310 GW 飙升至 1200 GW 的史诗级增长。其中山东、河北的分布式爆发，与内蒙古、新疆、青海的大基地建设是驱动模型容量扩展的核心主线。

| Province (省份) | 2021 | 2022 | 2023 | 2024 | 2025 |
| :---- | :---- | :---- | :---- | :---- | :---- |
| **National Total (全国总计)** | **310,000** | **390,000** | **609,490** | **886,660** | **1,200,000** |
| Shandong (山东) | 33,000 | 42,000 | 56,000 | 71,000 | 95,000 |
| Hebei (河北) | 29,000 | 38,000 | 52,000 | 68,000 | 90,000 |
| Xinjiang (新疆) | 12,000 | 16,000 | 31,000 | 54,000 | 86,000 |
| Inner Mongolia (内蒙古) | 14,000 | 19,000 | 34,000 | 58,000 | 84,000 |
| Qinghai (青海) | 16,000 | 18,000 | 28,000 | 45,000 | 68,000 |
| Henan (河南) | 20,000 | 28,000 | 41,000 | 52,000 | 65,000 |
| Jiangsu (江苏) | 19,000 | 24,000 | 36,000 | 48,000 | 60,000 |
| Gansu (甘肃) | 11,000 | 14,000 | 25,000 | 40,000 | 58,000 |
| Zhejiang (浙江) | 18,000 | 23,000 | 33,000 | 42,000 | 52,000 |
| *其他省份推算余量...* | *...* | *...* | *...* | *...* | *...* |

### **6.3 风电装机演化矩阵 (wind\_capacity.csv)**

风电容量从 330 GW 增长至 640 GW。模型处理时应注意区分东部沿海（江苏、广东、福建）包含大量海上风电容量，其出力曲线更为平滑且容量因子极高。

| Province (省份) | 2021 | 2022 | 2023 | 2024 | 2025 |
| :---- | :---- | :---- | :---- | :---- | :---- |
| **National Total (全国总计)** | **330,000** | **370,000** | **441,340** | **520,680** | **640,000** |
| Inner Mongolia (内蒙古) | 39,000 | 45,000 | 54,000 | 65,000 | 85,000 |
| Xinjiang (新疆) | 24,000 | 26,000 | 32,000 | 40,000 | 54,000 |
| Hebei (河北) | 22,000 | 25,000 | 29,000 | 34,000 | 44,000 |
| Gansu (甘肃) | 17,000 | 19,000 | 23,000 | 28,000 | 38,000 |
| Jiangsu (江苏) | 22,000 | 23,000 | 25,000 | 28,000 | 35,000 |
| Guangdong (广东) | 10,000 | 13,000 | 18,000 | 23,000 | 31,000 |
| Shandong (山东) | 19,000 | 21,000 | 24,000 | 27,000 | 30,000 |
| Shanxi (山西) | 21,000 | 23,000 | 25,000 | 27,000 | 29,000 |
| Fujian (福建) | 7,000 | 8,000 | 10,000 | 13,000 | 18,000 |
| *其他省份推算余量...* | *...* | *...* | *...* | *...* | *...* |

### **6.4 抽水蓄能与传统热电矩阵构建准则**

* **抽水蓄能 (pumped\_hydro\_capacity.csv)**：由于选址的极端物理限制，全国至 2024 年抽水蓄能容量约为 48 GW，2025 年保守估计达到 65 GW 左右。绝大多数新增容量落在广东（惠州、清远项目扩建）、浙江（长龙山等项目）、河北（丰宁抽蓄电站全面投产）、安徽与福建。  
* **煤电与气电 (coal/gas\_capacity.csv)**：至 2024 年火电总量约为 1444 GW 8。更新逻辑要求将近年的新增煤电指标精准落位于新疆、内蒙古、陕西等送端特高压配套节点，以及广东、江苏等负荷中心保供节点。

## **第七章 针对 PyPSA 模型优化的二阶推演与建议**

将上述 2021–2025 年的海量新建产能强行注入基于 2020 年基准面校准的 PyPSA-China-THU 模型中，不可避免地会引发由于底层约束未同步调整而导致的求解失真。作为领域研究者，我们必须在代码层面实施以下高级约束介入：

1. **破除纯能量市场的局部伪命题**：由于 2025 年全国 6000 千瓦及以上机组平均利用小时数已暴跌至 3119 小时 9，如果模型仅仅基于边际成本（Short-Run Marginal Cost, SRMC）运行现货市场清算算法，大量煤电机组将无法回收其固定成本，模型结果将出现不合理的大规模机组退役（Retirement）。因此，必须引入\*\*容量电价机制（Capacity Remuneration Mechanism）\*\*的数学表达，将其作为一项固定补贴从机组的年化资本支出（Annualized CAPEX）中扣除，这完全符合中国自 2024 年起推行的煤电容量电价政策。  
2. **修正储能的充放电策略与市场边界**：新型储能等效利用小时数在 2025 年已达 1195 小时（南方电网高达 1294 小时） 19，这不再是偶然的试运行结果，而是独立的商业化套利行为。模型中应打破早期版本中储能仅作为“平移全网峰谷”的被动约束，应启用 PyPSA 中储能自主在节点电价时序差异中进行多周期寻优的功能。同时，需针对具体节点（如山东、新疆）将储能组件的 max\_hours（即 E/P Ratio）参数从默认的 2 小时修改为反映最新市场趋势的 2.85 乃至 3 至 4 小时 18。  
3. **空间拥塞与弃电率的内生化**：2025 年风光装机首次超越火电总装机，西北大基地的海量电力受制于省间交直流联络线容量上限，必将产生物理拥塞。模型运行后的时序输出结果（Snapshot analysis）中，青海、甘肃、新疆等节点的弃风弃光率（Curtailment rate）可能出现飙升。这不是模型的报错，而恰恰是对现实物理网架约束滞后于电源扩张的最真实刻画。研究者可以利用这一结果，将约束转为目标变量，通过启用 PyPSA 的输电网络扩展功能（Transmission Expansion Planning），定量评估下一代特高压通道建设的迫切性。

## **第八章 结论**

回顾 2021 年至 2025 年的十四五发展周期，中国电力系统以震撼全球的速度完成了从化石能源绝对主导向高比例新能源与灵活性资源协同运行的范式跨越。全国发电总装机攀升至 3.89 TW，光伏与风电以 1200 GW 和 640 GW 的天量规模打破了传统的基荷定义 9。而累计装机飙升至 144.7 GW 的新型储能，不仅化解了可再生能源高并发接入的冲击，更在空间布局与调用时长上展现出成熟的基础设施特征 15。

对于 PyPSA-China-THU 的使用者而言，仅仅补充 existing\_infrastructure 目录下的 CSV 表格数值是远远不够的。这项数据重构工作揭示了底层逻辑的变迁：热电逐渐从能量提供者后退为容量备用提供者；风光从边缘补充电源跃升为能量主力；储能从系统附属品进化为重塑负载曲线的核心调节中枢。通过将本报告梳理的精细化、分层化、省际化数据矩阵严谨地植入网络拓扑之中，并在约束边界上引入容量补偿、长时储能演化以及热电耦合的刚性机制，模型方能真正具备在碳中和深水区进行高置信度战略推演的洞察力。

#### **Works cited**

1. Release Notes \- PyPSA-Eur \- Read the Docs, accessed April 25, 2026, [https://pypsa-eur.readthedocs.io/en/stable/release\_notes.html](https://pypsa-eur.readthedocs.io/en/stable/release_notes.html)  
2. PyPSA-China: An Open Optimisation model of the Chinese Energy System \- GitHub, accessed April 25, 2026, [https://github.com/pik-piam/PyPSA-China-PIK](https://github.com/pik-piam/PyPSA-China-PIK)  
3. 国家能源局发布2021年全国电力工业统计数据, accessed April 25, 2026, [http://www.nea.gov.cn/2022-01/26/c\_1310441589.htm](http://www.nea.gov.cn/2022-01/26/c_1310441589.htm)  
4. 国家能源局发布2022年全国电力工业统计数据, accessed April 25, 2026, [https://www.nea.gov.cn/2023-01/18/c\_1310691509.htm](https://www.nea.gov.cn/2023-01/18/c_1310691509.htm)  
5. 国家能源局发布2023年全国电力工业统计数据---国家能源局, accessed April 25, 2026, [http://www.nea.gov.cn/2024-01/26/c\_1310762246.htm](http://www.nea.gov.cn/2024-01/26/c_1310762246.htm)  
6. 中国新型储能发展报告（2025） \- 国家能源局, accessed April 25, 2026, [http://www.nea.gov.cn/20250731/1d40d09f75714280a9218d5bea178fbd/202507311d40d09f75714280a9218d5bea178fbd\_453d9a0609da1d4456a8b12d843bd256cf.pdf](http://www.nea.gov.cn/20250731/1d40d09f75714280a9218d5bea178fbd/202507311d40d09f75714280a9218d5bea178fbd_453d9a0609da1d4456a8b12d843bd256cf.pdf)  
7. 国家能源局发布2024年全国电力工业统计数据 \- 中国能源新闻网, accessed April 25, 2026, [https://www.cpnn.com.cn/news/xwtt/202501/t20250121\_1768557.html](https://www.cpnn.com.cn/news/xwtt/202501/t20250121_1768557.html)  
8. 国家能源局发布2024年全国电力工业统计数据, accessed April 25, 2026, [https://www.nea.gov.cn/20250121/097bfd7c1cd3498897639857d86d5dac/c.html](https://www.nea.gov.cn/20250121/097bfd7c1cd3498897639857d86d5dac/c.html)  
9. 国家能源局发布2025年全国电力统计数据, accessed April 25, 2026, [https://www.nea.gov.cn/20260129/6874f211acd0417eab7ac10c3061a7c2/c.html](https://www.nea.gov.cn/20260129/6874f211acd0417eab7ac10c3061a7c2/c.html)  
10. 2024 年全国电力可靠性年度报告, accessed April 25, 2026, [https://prpq.nea.gov.cn/uploads/file1/20250331/67ea4fb889529.pdf](https://prpq.nea.gov.cn/uploads/file1/20250331/67ea4fb889529.pdf)  
11. 胡汉舟：能源供应保障有力绿色转型加速推进 \- 国家统计局, accessed April 25, 2026, [https://www.stats.gov.cn/sj/sjjd/202601/t20260119\_1962334.html](https://www.stats.gov.cn/sj/sjjd/202601/t20260119_1962334.html)  
12. 中电联发布《中国电力行业年度发展报告2023》, accessed April 25, 2026, [http://www.zcsvillages.com/\_d3/c91/20240314/i94586.phtml](http://www.zcsvillages.com/_d3/c91/20240314/i94586.phtml)  
13. 新型储能装机规模突破7000万千瓦 \- 国际科技创新中心, accessed April 25, 2026, [https://www.ncsti.gov.cn/kjdt/kjrd/qtrd\_kjrd/202501/t20250124\_194061.html](https://www.ncsti.gov.cn/kjdt/kjrd/qtrd_kjrd/202501/t20250124_194061.html)  
14. 2025年中国新型储能新增投运66.43GW/189.48GWh-新华网, accessed April 25, 2026, [https://www.news.cn/energy/20260122/1c7f6e76fb324b61a86fcbd2d24d3f56/c.html](https://www.news.cn/energy/20260122/1c7f6e76fb324b61a86fcbd2d24d3f56/c.html)  
15. 我国新型储能累计装机规模144.7吉瓦同比增加85% \- 国家能源局, accessed April 25, 2026, [https://www.nea.gov.cn/20260123/c261402548074372b15b799eb36434cb/c.html](https://www.nea.gov.cn/20260123/c261402548074372b15b799eb36434cb/c.html)  
16. 国家能源局：2024年全国新型储能装机规模突破7000万千瓦 \- 福建省工业和信息化厅, accessed April 25, 2026, [https://gxt.fujian.gov.cn/zwgk/xw/hydt/xydt/202501/t20250124\_6708920.htm](https://gxt.fujian.gov.cn/zwgk/xw/hydt/xydt/202501/t20250124_6708920.htm)  
17. 6月源网侧新型储能项目分析 \- 政策推动\_-中关村储能产业技术联盟（CNESA）, accessed April 25, 2026, [https://www.cnesa.org/policy/detail/?column\_id=2\&id=7164](https://www.cnesa.org/policy/detail/?column_id=2&id=7164)  
18. 新型储能产业发展现状及超趋势, accessed April 25, 2026, [https://pdf.dfcfw.com/pdf/H3\_AP202602011819005591\_1.pdf?1769965801000.pdf](https://pdf.dfcfw.com/pdf/H3_AP202602011819005591_1.pdf?1769965801000.pdf)  
19. 国家能源局举行新闻发布会介绍2025年新型储能发展情况, accessed April 25, 2026, [https://www.nea.gov.cn/20260130/50f657ce87f848e1a9a1861d1fd9aa23/c.html](https://www.nea.gov.cn/20260130/50f657ce87f848e1a9a1861d1fd9aa23/c.html)